[
  {
    "id": "enphase-iq8plus",
    "manufacturer": "Enphase",
    "model": "IQ8PLUS-72-2-US",
    "category": "micro",
    "rated_ac_power_w": 290,
    "max_ac_current_a": 1.21,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": 60,
    "mppt_start_voltage_v": 22,
    "mppt_count": 1,
    "mppts": [{ "v_min_v": 16, "v_max_v": 58, "max_input_current_a": 12, "max_short_circuit_current_a": 25 }],
    "cec_efficiency_pct": 97,
    "peak_efficiency_pct": 97.7,
    "micro_max_module_pmax_w": null,
    "micro_module_voc_range_v": null,
    "micro_max_units_per_branch": 13,
    "micro_branch_ocpd_a": 20,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA / SB (IEEE 1547:2018)",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": 25,
    "price_usd": null,
    "source": { "url": "https://enphase.com/download/iq8-and-iq8-microinverters-data-sheet", "retrieved": "2026-07-20", "confidence": "high", "note": "Module pairing range 235-440 W is guidance, not a hard cap; Enphase enforces no DC/AC ratio limit." }
  },
  {
    "id": "enphase-iq8a",
    "manufacturer": "Enphase",
    "model": "IQ8A-72-2-US",
    "category": "micro",
    "rated_ac_power_w": 349,
    "max_ac_current_a": 1.45,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": 60,
    "mppt_start_voltage_v": 22,
    "mppt_count": 1,
    "mppts": [{ "v_min_v": 16, "v_max_v": 58, "max_input_current_a": 12, "max_short_circuit_current_a": 25 }],
    "cec_efficiency_pct": 97,
    "peak_efficiency_pct": 97.7,
    "micro_max_module_pmax_w": null,
    "micro_module_voc_range_v": null,
    "micro_max_units_per_branch": 11,
    "micro_branch_ocpd_a": 20,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA / SB (IEEE 1547:2018)",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": 25,
    "price_usd": null,
    "source": { "url": "https://enphase.com/download/iq8m-iq8a-microinverter-data-sheet", "retrieved": "2026-07-20", "confidence": "high", "note": "Pairing range 295-500 W." }
  },
  {
    "id": "enphase-iq8p",
    "manufacturer": "Enphase",
    "model": "IQ8P-72-2-US",
    "category": "micro",
    "rated_ac_power_w": 475,
    "max_ac_current_a": 1.98,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": 65,
    "mppt_start_voltage_v": 22,
    "mppt_count": 1,
    "mppts": [{ "v_min_v": 16, "v_max_v": 65, "max_input_current_a": 14, "max_short_circuit_current_a": 25 }],
    "cec_efficiency_pct": 97.5,
    "peak_efficiency_pct": 97.6,
    "micro_max_module_pmax_w": null,
    "micro_module_voc_range_v": null,
    "micro_max_units_per_branch": 8,
    "micro_branch_ocpd_a": 20,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA / SB (IEEE 1547:2018)",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": 25,
    "price_usd": null,
    "source": { "url": "https://enphase.com/download/iq8p-microinverter-data-sheet", "retrieved": "2026-07-20", "confidence": "high", "note": "72-cell residential unit, pairing range 430-670 W. For 96-cell / 80-88 half-cut modules use the IQ8X instead." }
  },
  {
    "id": "enphase-iq8x",
    "manufacturer": "Enphase",
    "model": "IQ8X-80-M-US",
    "category": "micro",
    "rated_ac_power_w": 380,
    "max_ac_current_a": 1.58,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": 79.5,
    "mppt_start_voltage_v": 30,
    "mppt_count": 1,
    "mppts": [{ "v_min_v": 25, "v_max_v": 79.5, "max_input_current_a": 10, "max_short_circuit_current_a": 16 }],
    "cec_efficiency_pct": 96.5,
    "peak_efficiency_pct": 97.3,
    "micro_max_module_pmax_w": null,
    "micro_module_voc_range_v": null,
    "micro_max_units_per_branch": 10,
    "micro_branch_ocpd_a": 20,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA / SB (IEEE 1547:2018)",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": 25,
    "price_usd": null,
    "source": { "url": "https://enphase.com/download/iq8x-microinverter-data-sheet", "retrieved": "2026-07-20", "confidence": "medium", "note": "Current US SKU per datasheet, but showed out-of-stock / pre-order at time of research. Pairing range 320-540 W." }
  },
  {
    "id": "sma-sb5-0-us-41",
    "manufacturer": "SMA",
    "model": "Sunny Boy 5.0-US (SB5.0-1SP-US-41)",
    "category": "string",
    "rated_ac_power_w": 5000,
    "max_ac_current_a": 21,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 8000,
    "max_dc_input_voltage_v": 600,
    "mppt_start_voltage_v": 125,
    "mppt_count": 3,
    "mppts": [
      { "v_min_v": 100, "v_max_v": 550, "max_input_current_a": 10, "max_short_circuit_current_a": 18 },
      { "v_min_v": 100, "v_max_v": 550, "max_input_current_a": 10, "max_short_circuit_current_a": 18 },
      { "v_min_v": 100, "v_max_v": 550, "max_input_current_a": 10, "max_short_circuit_current_a": 18 }
    ],
    "cec_efficiency_pct": 97,
    "peak_efficiency_pct": 97.6,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA (SB not listed on this datasheet)",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": null,
    "source": { "url": "https://files.sma.de/downloads/SBxx-US-DS-en-41.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "Datasheet lists UL1741 SA only, and does not explicitly cite IEEE 1547-2018. Do not assume SB-level grid support." }
  },
  {
    "id": "sma-sb7-7-us-41",
    "manufacturer": "SMA",
    "model": "Sunny Boy 7.7-US (SB7.7-1SP-US-41)",
    "category": "string",
    "rated_ac_power_w": 7680,
    "max_ac_current_a": 32,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 12320,
    "max_dc_input_voltage_v": 600,
    "mppt_start_voltage_v": 125,
    "mppt_count": 3,
    "mppts": [
      { "v_min_v": 100, "v_max_v": 550, "max_input_current_a": 10, "max_short_circuit_current_a": 18 },
      { "v_min_v": 100, "v_max_v": 550, "max_input_current_a": 10, "max_short_circuit_current_a": 18 },
      { "v_min_v": 100, "v_max_v": 550, "max_input_current_a": 10, "max_short_circuit_current_a": 18 }
    ],
    "cec_efficiency_pct": 97,
    "peak_efficiency_pct": 97.5,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA (SB not listed on this datasheet)",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": null,
    "source": { "url": "https://files.sma.de/downloads/SBxx-US-DS-en-41.pdf", "retrieved": "2026-07-20", "confidence": "high" }
  },
  {
    "id": "sma-sbse7-7-us-50",
    "manufacturer": "SMA",
    "model": "Sunny Boy Smart Energy-US 7.7 (SBSE7.7-US-50)",
    "category": "hybrid",
    "rated_ac_power_w": 7680,
    "max_ac_current_a": 32,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 15360,
    "max_dc_input_voltage_v": 600,
    "mppt_start_voltage_v": 66,
    "mppt_count": 3,
    "mppts": [
      { "v_min_v": 60, "v_max_v": 600, "max_input_current_a": 15, "max_short_circuit_current_a": 30 },
      { "v_min_v": 60, "v_max_v": 600, "max_input_current_a": 15, "max_short_circuit_current_a": 30 },
      { "v_min_v": 60, "v_max_v": 600, "max_input_current_a": 15, "max_short_circuit_current_a": 30 }
    ],
    "cec_efficiency_pct": 97.5,
    "peak_efficiency_pct": 98.1,
    "battery_voltage_range_v": [90, 500],
    "max_charge_current_a": 30,
    "max_discharge_current_a": 30,
    "backup_capable": true,
    "pass_through_current_a": null,
    "ac_coupling_capable": null,
    "generator_input_capable": null,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "SA / SB",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": null,
    "source": { "url": "https://files.sma.de/downloads/SBSE-US-DS-en-24.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "DC-coupled hybrid. Backup Secure gives 1920 W at 120 V only; whole-home backup is not a feature of this unit. Battery compatibility limited to BYD Battery-Box Premium HVL per datasheet." }
  },
  {
    "id": "eg4-18kpv",
    "manufacturer": "EG4",
    "model": "18kPV (18KPV-12LV)",
    "category": "hybrid",
    "rated_ac_power_w": 12000,
    "max_ac_current_a": 50,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 18000,
    "max_dc_input_voltage_v": 600,
    "mppt_start_voltage_v": 100,
    "mppt_count": 3,
    "mppts": [
      { "v_min_v": 140, "v_max_v": 500, "max_input_current_a": 25, "max_short_circuit_current_a": 31 },
      { "v_min_v": 140, "v_max_v": 500, "max_input_current_a": 15, "max_short_circuit_current_a": 19 },
      { "v_min_v": 140, "v_max_v": 500, "max_input_current_a": 15, "max_short_circuit_current_a": 19 }
    ],
    "cec_efficiency_pct": 96.9,
    "peak_efficiency_pct": 97.5,
    "battery_voltage_range_v": [40, 60],
    "max_charge_current_a": 250,
    "max_discharge_current_a": 250,
    "backup_capable": true,
    "pass_through_current_a": 200,
    "ac_coupling_capable": true,
    "generator_input_capable": true,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "UL1741 / SA / SB / PCS CRD",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": 5499,
    "source": { "url": "https://eg4electronics.com/wp-content/uploads/2024/04/EG4-18KPV-12LV-Spec-Sheet.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "Per-MPPT current is non-uniform (25/15/15 A). Recommended max array 21 kW even though max utilized PV is 18 kW. Price is a street estimate, not MSRP." }
  },
  {
    "id": "eg4-flexboss21",
    "manufacturer": "EG4",
    "model": "FlexBOSS21",
    "category": "hybrid",
    "rated_ac_power_w": 16000,
    "max_ac_current_a": 66.7,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 21000,
    "max_dc_input_voltage_v": 600,
    "mppt_start_voltage_v": 200,
    "mppt_count": 3,
    "mppts": [
      { "v_min_v": 120, "v_max_v": 440, "max_input_current_a": 26, "max_short_circuit_current_a": 31 },
      { "v_min_v": 120, "v_max_v": 440, "max_input_current_a": 26, "max_short_circuit_current_a": 31 },
      { "v_min_v": 120, "v_max_v": 440, "max_input_current_a": 15, "max_short_circuit_current_a": 19 }
    ],
    "cec_efficiency_pct": 97,
    "peak_efficiency_pct": 97,
    "battery_voltage_range_v": [40, 60],
    "max_charge_current_a": 250,
    "max_discharge_current_a": 250,
    "backup_capable": true,
    "pass_through_current_a": 90,
    "ac_coupling_capable": null,
    "generator_input_capable": null,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "UL1741 / SA / SB / PCS CRD",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": 4199,
    "source": { "url": "https://eg4electronics.com/wp-content/uploads/2024/10/EG4-FlexBoss21-Spec-Sheet.pdf", "retrieved": "2026-07-20", "confidence": "medium", "note": "AC-coupling and generator input are claimed by third-party pages but not badged on the official spec sheet. Whole-home backup at service scale requires pairing with EG4 GridBOSS." }
  },
  {
    "id": "solark-15k-2p-n",
    "manufacturer": "Sol-Ark",
    "model": "15K-2P-N (Limitless 15K)",
    "category": "hybrid",
    "rated_ac_power_w": 15000,
    "max_ac_current_a": 62.5,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 19500,
    "max_dc_input_voltage_v": 500,
    "mppt_start_voltage_v": 125,
    "mppt_count": 3,
    "mppts": [
      { "v_min_v": 150, "v_max_v": 500, "max_input_current_a": 26, "max_short_circuit_current_a": 44 },
      { "v_min_v": 150, "v_max_v": 500, "max_input_current_a": 26, "max_short_circuit_current_a": 44 },
      { "v_min_v": 150, "v_max_v": 500, "max_input_current_a": 26, "max_short_circuit_current_a": 44 }
    ],
    "cec_efficiency_pct": 96.5,
    "peak_efficiency_pct": 97.5,
    "battery_voltage_range_v": [43, 63],
    "max_charge_current_a": 275,
    "max_discharge_current_a": 275,
    "backup_capable": true,
    "pass_through_current_a": 200,
    "ac_coupling_capable": true,
    "generator_input_capable": true,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "UL1741-2010/2018, UL1741SB",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": 5499,
    "source": { "url": "https://www.sol-ark.com/wp-content/uploads/2024/06/SK150-0001-002-15K-2P-N-EN-Datasheet.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "Datasheet cites IEEE1547a 2003/2014, not 1547-2018. 200 A pass-through makes this the whole-home unit; battery-only continuous is 12 kW." }
  },
  {
    "id": "solark-12k-2p-n",
    "manufacturer": "Sol-Ark",
    "model": "12K-2P-N",
    "category": "hybrid",
    "rated_ac_power_w": 9000,
    "max_ac_current_a": 37.5,
    "ac_voltage_v": [240, 208],
    "phase": 1,
    "max_dc_input_power_w": 13000,
    "max_dc_input_voltage_v": 500,
    "mppt_start_voltage_v": 125,
    "mppt_count": 2,
    "mppts": [
      { "v_min_v": 150, "v_max_v": 500, "max_input_current_a": 20, "max_short_circuit_current_a": null },
      { "v_min_v": 150, "v_max_v": 500, "max_input_current_a": 20, "max_short_circuit_current_a": null }
    ],
    "cec_efficiency_pct": 96.5,
    "peak_efficiency_pct": 97.5,
    "battery_voltage_range_v": [43, 63],
    "max_charge_current_a": 185,
    "max_discharge_current_a": 185,
    "backup_capable": true,
    "pass_through_current_a": 63,
    "ac_coupling_capable": true,
    "generator_input_capable": true,
    "rapid_shutdown": "integrated",
    "ul1741_edition": "UL1741-2010/2018, UL1741SB",
    "integrated_dc_disconnect": true,
    "integrated_afci": true,
    "warranty_yr": 10,
    "price_usd": 4823,
    "source": { "url": "https://www.sol-ark.com/wp-content/uploads/2024/06/SK150-0003-002-12K-2P-N-EN-Datasheet.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "Marketed for partial (critical-loads) backup: 63 A pass-through, 9 kW continuous AC." }
  },
  {
    "id": "schneider-xw-pro-6848",
    "manufacturer": "Schneider",
    "model": "XW Pro 6848 NA (865-6848-21)",
    "category": "offgrid",
    "rated_ac_power_w": 6800,
    "max_ac_current_a": 52,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": null,
    "mppt_start_voltage_v": null,
    "mppt_count": 0,
    "mppts": [],
    "cec_efficiency_pct": 94.1,
    "peak_efficiency_pct": 96.1,
    "battery_voltage_range_v": [40, 64],
    "max_charge_current_a": 140,
    "max_discharge_current_a": 180,
    "backup_capable": true,
    "pass_through_current_a": 60,
    "ac_coupling_capable": true,
    "generator_input_capable": true,
    "rapid_shutdown": "not-applicable",
    "ul1741_edition": "SA and SB",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": null,
    "price_usd": null,
    "source": { "url": "https://solar.se.com/us/wp-content/uploads/sites/7/2021/10/XW-Pro-UL-Datasheet.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "NO integrated PV input — this is an inverter/charger. PV requires a separate Conext MPPT charge controller (DC-coupled) or a grid-tie inverter (AC-coupled). The DC figures are the battery port." }
  },
  {
    "id": "outback-radian-gs8048a",
    "manufacturer": "OutBack",
    "model": "Radian GS8048A",
    "category": "offgrid",
    "rated_ac_power_w": 8000,
    "max_ac_current_a": 33.3,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": null,
    "mppt_start_voltage_v": null,
    "mppt_count": 0,
    "mppts": [],
    "cec_efficiency_pct": 92.5,
    "peak_efficiency_pct": 93,
    "battery_voltage_range_v": [40, 64],
    "max_charge_current_a": 115,
    "max_discharge_current_a": null,
    "backup_capable": true,
    "pass_through_current_a": 50,
    "ac_coupling_capable": true,
    "generator_input_capable": true,
    "rapid_shutdown": "not-applicable",
    "ul1741_edition": "SA (ETL listed)",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": 5,
    "price_usd": null,
    "source": { "url": "https://outbackpower.com/downloads/documents/inverter_chargers/radian_8048a_4048a/radianseries_8048a_4048a_specsheet.pdf", "retrieved": "2026-07-20", "confidence": "high", "note": "NO integrated PV input — requires a separate FLEXmax MPPT charge controller. Rated in VA; derate for power factor in W-based load calcs." }
  },
  {
    "id": "victron-multiplus-ii-12-3000-120",
    "manufacturer": "Victron",
    "model": "MultiPlus-II 12/3000/120-50 2x120V",
    "category": "offgrid",
    "rated_ac_power_w": 2400,
    "max_ac_current_a": 20,
    "ac_voltage_v": [120],
    "phase": 1,
    "max_dc_input_power_w": null,
    "max_dc_input_voltage_v": null,
    "mppt_start_voltage_v": null,
    "mppt_count": 0,
    "mppts": [],
    "cec_efficiency_pct": null,
    "peak_efficiency_pct": 93,
    "battery_voltage_range_v": [9.5, 17],
    "max_charge_current_a": 120,
    "max_discharge_current_a": null,
    "backup_capable": true,
    "pass_through_current_a": 50,
    "ac_coupling_capable": true,
    "generator_input_capable": true,
    "rapid_shutdown": "not-applicable",
    "ul1741_edition": "UL 458 (not a grid-interactive PV inverter listing)",
    "integrated_dc_disconnect": null,
    "integrated_afci": null,
    "warranty_yr": null,
    "price_usd": null,
    "source": { "url": "https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-3kVA-2x120V-EN.pdf", "retrieved": "2026-07-20", "confidence": "medium", "note": "NO integrated PV input — inverter/charger only. 20 A output current is derived (2400 W / 120 V), not a datasheet figure. When inverting, L1+L2 are tied and 240 V loads are not powered." }
  },
  {
    "id": "generac-pwrcell-xvt076a03",
    "manufacturer": "Generac",
    "model": "PWRcell Inverter XVT076A03",
    "category": "hybrid",
    "rated_ac_power_w": 7600,
    "max_ac_current_a": 32,
    "ac_voltage_v": [240],
    "phase": 1,
    "max_dc_input_power_w": 10000,
    "max_dc_input_voltage_v": 420,
    "mppt_start_voltage_v": null,
    "mppt_count": null,
    "mppts": [{ "v_min_v": 360, "v_max_v": 420, "max_input_current_a": 30, "max_short_circuit_current_a": null }],
    "cec_efficiency_pct": 96.5,
    "peak_efficiency_pct": 97.3,
    "battery_voltage_range_v": [360, 420],
    "max_charge_current_a": null,
    "max_discharge_current_a": null,
    "backup_capable": true,
    "pass_through_current_a": null,
    "ac_coupling_capable": null,
    "generator_input_capable": null,
    "rapid_shutdown": "requires-external",
    "ul1741_edition": "SA, PCS CRD",
    "integrated_dc_disconnect": true,
    "integrated_afci": null,
    "warranty_yr": 10,
    "price_usd": null,
    "source": { "url": "https://www.amerescosolar.com/wp-content/uploads/pwrcell_xvt_inverter_specsheet_rev-c_1.pdf", "retrieved": "2026-07-20", "confidence": "medium", "note": "DC-coupled REbus architecture: PV connects to separate PV Link optimizers feeding a shared ~380 VDC bus, so there is no conventional per-string MPPT at the inverter. Spec sheet is dated 2021 rev C; confirm current SKU with a Generac dealer." }
  }
]
